    <td align="right">VAV_TOP WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">1.01693E-002</td>
  </tr>
  <tr>
    <td align="right">         434</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_TOP WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.32074E-003</td>
  </tr>
  <tr>
    <td align="right">         435</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_TOP WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">64761.21821</td>
  </tr>
  <tr>
    <td align="right">         436</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_TOP WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.39286E-003</td>
  </tr>
  <tr>
    <td align="right">         437</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_TOP WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">935.10532</td>
  </tr>
  <tr>
    <td align="right">         438</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAV_TOP WITH REHEAT FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">11.05001</td>
  </tr>
  <tr>
    <td align="right">         439</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_TOP WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.11957E-002</td>
  </tr>
  <tr>
    <td align="right">         440</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_TOP WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">4.25334E-005</td>
  </tr>
  <tr>
    <td align="right">         441</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_TOP WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.39286E-003</td>
  </tr>
  <tr>
    <td align="right">         442</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.10082</td>
  </tr>
  <tr>
    <td align="right">         443</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">18574.73291</td>
  </tr>
  <tr>
    <td align="right">         444</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.10082</td>
  </tr>
  <tr>
    <td align="right">         445</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">12.09835</td>
  </tr>
  <tr>
    <td align="right">         446</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.10082</td>
  </tr>
  <tr>
    <td align="right">         447</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">6319.86550</td>
  </tr>
  <tr>
    <td align="right">         448</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2010 WATERCOOLED  CENTRIFUGAL CHILLER 0 736TONS 0.6KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">0.10082</td>
  </tr>
  <tr>
    <td align="right">         449</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2010 WATERCOOLED  CENTRIFUGAL CHILLER 0 736TONS 0.6KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">2374568.14753</td>
  </tr>
  <tr>
    <td align="right">         450</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2010 WATERCOOLED  CENTRIFUGAL CHILLER 0 736TONS 0.6KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">0.11884</td>
  </tr>
  <tr>
    <td align="right">         451</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.11884</td>
  </tr>
  <tr>
    <td align="right">         452</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">14.26063</td>
  </tr>
  <tr>
    <td align="right">         453</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONDENSER WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.11884</td>
  </tr>
  <tr>
    <td align="right">         454</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONDENSER WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">24052.77738</td>
  </tr>
  <tr>
    <td align="right">         455</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">CENTRIFUGAL FAN CYCLING OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">0.11884</td>
  </tr>
  <tr>
    <td align="right">         456</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">CENTRIFUGAL FAN CYCLING OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">102.75738</td>
  </tr>
  <tr>
    <td align="right">         457</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">CENTRIFUGAL FAN CYCLING OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">143512.84900</td>
  </tr>
  <tr>
    <td align="right">         458</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">CENTRIFUGAL FAN CYCLING OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">10.27574</td>
  </tr>
  <tr>
    <td align="right">         459</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">CENTRIFUGAL FAN CYCLING OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
    <td align="right">14351.28490</td>
  </tr>
  <tr>
    <td align="right">         460</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEAT PUMP LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.06835E-002</td>
  </tr>
  <tr>
    <td align="right">         461</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEAT PUMP LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.28202</td>
  </tr>
  <tr>
    <td align="right">         462</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">HEAT PUMP LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.06835E-002</td>
  </tr>
  <tr>
    <td align="right">         463</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">HEAT PUMP LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2744.62540</td>
  </tr>
  <tr>
    <td align="right">         464</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">HEAT PUMP LOOP CENTRAL TOWER 20.0 GPM/HP</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">1.06835E-002</td>
  </tr>
  <tr>
    <td align="right">         465</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">HEAT PUMP LOOP CENTRAL TOWER 20.0 GPM/HP</td>
    <td align="right">Air Flow Rate at High Fan Speed [m3/s]</td>
    <td align="right">14.11841</td>
  </tr>
  <tr>
    <td align="right">         466</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">HEAT PUMP LOOP CENTRAL TOWER 20.0 GPM/HP</td>
    <td align="right">U-Factor Times Area Value at High Fan Speed [W/C]</td>
    <td align="right">6581.71149</td>
  </tr>
  <tr>
    <td align="right">         467</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">HEAT PUMP LOOP CENTRAL TOWER 20.0 GPM/HP</td>
    <td align="right">Low Fan Speed Air Flow Rate [m3/s]</td>
    <td align="right">7.05920</td>
  </tr>
  <tr>
    <td align="right">         468</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">HEAT PUMP LOOP CENTRAL TOWER 20.0 GPM/HP</td>
    <td align="right">U-Factor Times Area Value at Low Fan Speed [W/K]</td>
    <td align="right">3949.02690</td>
  </tr>
  <tr>
    <td align="right">         469</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HEAT PUMP LOOP SUP BOILER 1409KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">491177.53314</td>
  </tr>
  <tr>
    <td align="right">         470</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HEAT PUMP LOOP SUP BOILER 1409KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.06835E-002</td>
  </tr>
  <tr>
    <td align="right">         471</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">6.04343E-002</td>
  </tr>
  <tr>
    <td align="right">         472</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">7.25211</td>
  </tr>
  <tr>
    <td align="right">         473</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">6.04343E-002</td>
  </tr>
  <tr>
    <td align="right">         474</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">14941.44528</td>
  </tr>
  <tr>
    <td align="right">         475</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HOT WATER LOOP BOILER 8806KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2820873.43710</td>
  </tr>
  <tr>
    <td align="right">         476</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HOT WATER LOOP BOILER 8806KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">6.04343E-002</td>
  </tr>
  <tr>
    <td align="right">         477</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">4.39108E-004</td>
  </tr>
  <tr>
    <td align="right">         478</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">5.26929E-002</td>
  </tr>
  <tr>
    <td align="right">         479</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">4.39108E-004</td>
  </tr>
  <tr>
    <td align="right">         480</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">19.68117</td>
  </tr>
  <tr>
    <td align="right">         481</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300.0GAL NATURAL GAS WATER HEATER - 300KBTU/HR 0.806 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">4.39108E-004</td>
  </tr>
  <tr>
    <td align="right">         482</td>
    <td align="right">PlantEquipmentOperation:ComponentSetPoint</td>
    <td align="right">HEAT PUMP LOOP SETPOINT OPERATION SCHEME</td>
    <td align="right">Design Water Flow Rate [m3/s] Equipment # 45</td>
    <td align="right">4.39108E-004</td>
  </tr>
  <tr>
    <td align="right">         483</td>
    <td align="right">PlantEquipmentOperation:ComponentSetPoint</td>
    <td align="right">HEAT PUMP LOOP SETPOINT OPERATION SCHEME</td>
    <td align="right">Design Water Flow Rate [m3/s] Equipment # 45</td>
    <td align="right">4.39108E-004</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT ZN RHT COIL</td>
    <td align="right">3187.08</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORE_BOTTOM ZN RHT COIL</td>
    <td align="right">15498.21</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORE_MID ZN RHT COIL</td>
    <td align="right">186185.13</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORE_TOP ZN RHT COIL</td>
    <td align="right">55732.28</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN RHT COIL</td>
    <td align="right">8549.36</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN RHT COIL</td>
    <td align="right">8099.95</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN RHT COIL</td>
    <td align="right">7876.68</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN RHT COIL</td>
    <td align="right">3527.89</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN RHT COIL</td>
    <td align="right">211352.82</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN RHT COIL</td>
    <td align="right">141495.39</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN RHT COIL</td>
    <td align="right">213860.39</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN RHT COIL</td>
    <td align="right">115171.70</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN RHT COIL</td>
    <td align="right">27706.70</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN RHT COIL</td>
    <td align="right">18425.69</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN RHT COIL</td>
    <td align="right">28035.98</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN RHT COIL</td>
    <td align="right">15645.29</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">72813.41</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER WATER HTG COIL</td>
    <td align="right">824035.95</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_BOT WITH REHEAT MAIN HTG COIL</td>
    <td align="right">57608.46</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_MID WITH REHEAT MAIN HTG COIL</td>
    <td align="right">329591.66</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_TOP WITH REHEAT MAIN HTG COIL</td>
    <td align="right">49702.93</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">107737.30</td>
    <td align="right">72460.67</td>
    <td align="right">35276.63</td>
    <td align="right">0.67</td>
    <td align="right">11395.00</td>
    <td align="right">115.57</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_BOT WITH REHEAT CLG COIL</td>
    <td align="right">306345.73</td>
    <td align="right">208222.63</td>
    <td align="right">98123.09</td>
    <td align="right">0.68</td>
    <td align="right">33106.01</td>
    <td align="right">335.78</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_MID WITH REHEAT CLG COIL</td>
    <td align="right">2305367.12</td>
    <td align="right">1632863.38</td>
    <td align="right">672503.74</td>
    <td align="right">0.71</td>
    <td align="right">253560.28</td>
    <td align="right">2571.75</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_TOP WITH REHEAT CLG COIL</td>
    <td align="right">294459.47</td>
    <td align="right">199849.42</td>
    <td align="right">94610.05</td>
    <td align="right">0.68</td>
    <td align="right">31841.87</td>
    <td align="right">322.96</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2010 WATERCOOLED  CENTRIFUGAL CHILLER 0 736TONS 0.6KW/TON</td>
    <td align="right">9.51</td>
    <td align="right">32.44</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">01/31</td>
    <td align="right">Sunday</td>
    <td align="right">31</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BASEMENT ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.5569803446E-004</td>
    <td align="right">1.2350475456E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.8253622057E-003</td>
    <td align="right">1.1432565366E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7455295955E-003</td>
    <td align="right">1.9341933763E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORE_MID ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.7219009926E-003</td>
    <td align="right">2.2016063625E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.9476308310E-002</td>
    <td align="right">0.1562889953</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.3473591042E-002</td>
    <td align="right">8.8368787619E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1316169794</td>
    <td align="right">0.4290791240</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1532184515E-003</td>
    <td align="right">2.3945317658E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8253038188E-005</td>
    <td align="right">6.2453908625E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">DATACENTER_BOT_ZN_6 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.0087737255E-014</td>
    <td align="right">4.5788270350E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2798920657E-003</td>
    <td align="right">2.1627871849E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">DATACENTER_MID_ZN_6 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.0712520603E-014</td>
    <td align="right">4.1148714903E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5572546173E-003</td>
    <td align="right">2.2020258285E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">DATACENTER_TOP_ZN_6 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.8936163763E-014</td>
    <td align="right">3.7307211727E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0072604001E-003</td>
    <td align="right">2.3989232906E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">GROUNDFLOOR_PLENUM ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.8376747107E-003</td>
    <td align="right">9.3343198829E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2963133800</td>
    <td align="right">1.5457422637</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1220943896E-002</td>
    <td align="right">4.0596269006E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7834498971E-002</td>
    <td align="right">7.4537562186E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.3719128506E-002</td>
    <td align="right">7.5955695112E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6581937351</td>
    <td align="right">7.5164200094</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.6397559535E-002</td>
    <td align="right">0.1086482283</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7748759567E-002</td>
    <td align="right">8.9640324030E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.1341824775E-002</td>
    <td align="right">9.3231436591E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0008723537E-002</td>
    <td align="right">7.4936007820E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.9611238602E-002</td>
    <td align="right">6.9101907041E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1968360039E-003</td>
    <td align="right">3.2455004297E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.7769376591E-002</td>
    <td align="right">0.1666489294</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1714940545</td>
    <td align="right">1.4032557952</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.7358074636E-002</td>
    <td align="right">0.1534244502</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0686103068E-002</td>
    <td align="right">5.2392777375E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.7719785606E-002</td>
    <td align="right">0.1380237955</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0930778834E-002</td>
    <td align="right">4.3180733442E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.4556937149E-002</td>
    <td align="right">0.1378690159</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.7240057737E-002</td>
    <td align="right">0.3812187729</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.7764957606E-002</td>
    <td align="right">0.1739454229</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4040988487E-002</td>
    <td align="right">0.1743881749</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.7951986252E-002</td>
    <td align="right">0.1695506287</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7519242953E-002</td>
    <td align="right">4.6768021271E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.7784918498E-002</td>
    <td align="right">0.1505496039</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1459367579E-002</td>
    <td align="right">4.2605950197E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.8081377565E-002</td>
    <td align="right">0.1683769556</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.2409101875E-002</td>
    <td align="right">0.2711607131</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.6587407130E-002</td>
    <td align="right">7.0522442678E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6280833787E-002</td>
    <td align="right">7.2678018681E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-30
    14:09:52</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       34.40</td>
    <td align="right">       10.40</td>
    <td align="right">       23.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.60</td>
    <td align="right">      280.00</td>
  </tr>
  <tr>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -10.60</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.90</td>
    <td align="right">      290.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-30
    14:09:52</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_EAST</td>
    <td align="right">BASEMENT WALL CONSTRUCTION</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">      118.87</td>
    <td align="right">      118.87</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_NORTH</td>
    <td align="right">BASEMENT WALL CONSTRUCTION</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">      139.09</td>
    <td align="right">      139.09</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_SOUTH</td>
    <td align="right">BASEMENT WALL CONSTRUCTION</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">      139.09</td>
    <td align="right">      139.09</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_FLOOR</td>
    <td align="right">BASEMENT FLOOR CONSTRUCTION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.881</td>
    <td align="right">       2.705</td>
    <td align="right">     2779.43</td>
    <td align="right">     2779.43</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6_WALL_NORTH</td>
    <td align="right">BASEMENT WALL CONSTRUCTION</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">       39.22</td>
    <td align="right">       39.22</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6_WALL_SOUTH</td>
    <td align="right">BASEMENT WALL CONSTRUCTION</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">       39.22</td>
    <td align="right">       39.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6_WALL_WEST</td>
    <td align="right">BASEMENT WALL CONSTRUCTION</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">      118.87</td>
    <td align="right">      118.87</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6_FLOOR</td>
    <td align="right">BASEMENT FLOOR CONSTRUCTION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.881</td>
    <td align="right">       2.705</td>
    <td align="right">      783.68</td>
    <td align="right">      783.68</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_WALL_EAST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">       59.42</td>
    <td align="right">       59.42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_WALL_NORTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">       89.13</td>
    <td align="right">       89.13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_WALL_SOUTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">       89.13</td>
    <td align="right">       89.13</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_WEST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">       59.42</td>
    <td align="right">       59.42</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_WALL_EAST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      594.21</td>
    <td align="right">      594.21</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_WALL_NORTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      891.32</td>
    <td align="right">      891.32</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_WALL_SOUTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      891.32</td>
    <td align="right">      891.32</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_WALL_WEST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      594.21</td>
    <td align="right">      594.21</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      200.61</td>
    <td align="right">       84.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      133.74</td>
    <td align="right">       56.47</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      200.61</td>
    <td align="right">       84.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      133.74</td>
    <td align="right">       56.47</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">     2006.06</td>
    <td align="right">      847.11</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">     1337.37</td>
    <td align="right">      564.74</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">     2006.06</td>
    <td align="right">      847.11</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">     1337.37</td>
    <td align="right">      564.74</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      200.61</td>
    <td align="right">       84.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      133.74</td>
    <td align="right">       56.47</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      200.61</td>
    <td align="right">       84.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      133.74</td>
    <td align="right">       56.47</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_WALL_EAST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">       59.42</td>
    <td align="right">       59.42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_WALL_NORTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">       89.13</td>
    <td align="right">       89.13</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_WALL_SOUTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">       89.13</td>
    <td align="right">       89.13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_WALL_WEST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">       59.42</td>
    <td align="right">       59.42</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BUILDING_ROOF</td>
    <td align="right">TYPICAL IEAD ROOF R-20.83</td>
    <td align="right">        0.23</td>
    <td align="right">       0.273</td>
    <td align="right">       0.283</td>
    <td align="right">     3563.11</td>
    <td align="right">     3563.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">U 0.52 SHGC 0.40 DBL REF-D CLR 6MM/13MM AIR</td>
    <td align="right">      115.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.90</td>
    <td align="right">      115.90</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">U 0.52 SHGC 0.40 DBL REF-D CLR 6MM/13MM AIR</td>
    <td align="right">       77.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.26</td>
    <td align="right">       77.26</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">U 0.52 SHGC 0.40 DBL REF-D CLR 6MM/13MM AIR</td>
    <td align="right">      115.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.90</td>
    <td align="right">      115.90</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">U 0.52 SHGC 0.40 DBL REF-D CLR 6MM/13MM AIR</td>
    <td align="right">       77.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.26</td>
    <td align="right">       77.26</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">U 0.52 SHGC 0.40 DBL REF-D CLR 6MM/13MM AIR</td>
    <td align="right">      115.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.90</td>
    <td align="right">     1158.95</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">U 0.52 SHGC 0.40 DBL REF-D CLR 6MM/13MM AIR</td>
    <td align="right">       77.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.26</td>
    <td align="right">      772.63</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">U 0.52 SHGC 0.40 DBL REF-D CLR 6MM/13MM AIR</td>
    <td align="right">      115.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.90</td>
    <td align="right">     1158.95</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">U 0.52 SHGC 0.40 DBL REF-D CLR 6MM/13MM AIR</td>
    <td align="right">       77.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.26</td>
    <td align="right">      772.63</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">U 0.52 SHGC 0.40 DBL REF-D CLR 6MM/13MM AIR</td>
    <td align="right">      115.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.90</td>
    <td align="right">      115.90</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">U 0.52 SHGC 0.40 DBL REF-D CLR 6MM/13MM AIR</td>
    <td align="right">       77.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.26</td>
    <td align="right">       77.26</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">U 0.52 SHGC 0.40 DBL REF-D CLR 6MM/13MM AIR</td>
    <td align="right">      115.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.90</td>
    <td align="right">      115.90</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">U 0.52 SHGC 0.40 DBL REF-D CLR 6MM/13MM AIR</td>
    <td align="right">       77.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.26</td>
    <td align="right">       77.26</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4635.80</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1390.74</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3245.06</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-30
    14:09:52</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-30
    14:09:52</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN OFFICE OFFICELARGE DATA CENTER LIGHTS</td>
    <td align="right">DATACENTER_BOT_ZN_6 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">       36.20</td>
    <td align="right">      350.71</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.34</td>
    <td align="right">      167.98</td>
    <td align="right">       52.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN OFFICE OFFICELARGE DATA CENTER LIGHTS</td>
    <td align="right">DATACENTER_MID_ZN_6 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">      362.03</td>
    <td align="right">     3507.15</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.34</td>
    <td align="right">      167.98</td>
    <td align="right">       52.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.91</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN OFFICE OFFICELARGE DATA CENTER LIGHTS</td>
    <td align="right">DATACENTER_TOP_ZN_6 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">       36.20</td>
    <td align="right">      350.71</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.34</td>
    <td align="right">      167.98</td>
    <td align="right">       52.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN OFFICE OFFICELARGE MAIN DATA CENTER LIGHTS</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">      783.68</td>
    <td align="right">     7591.91</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.34</td>
    <td align="right">      167.98</td>
    <td align="right">       52.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.30</td>
  </tr>
  <tr>
    <td align="right">BASEMENT ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">BASEMENT ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">     2779.43</td>
    <td align="right">    26925.75</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.34</td>
    <td align="right">      167.98</td>
    <td align="right">       52.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       22.34</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">     2496.12</td>
    <td align="right">    24181.22</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.34</td>
    <td align="right">      167.98</td>
    <td align="right">       52.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">CORE_MID ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">    24961.20</td>
    <td align="right">   241812.15</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.34</td>
    <td align="right">      167.98</td>
    <td align="right">       52.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      200.65</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">     2496.12</td>
    <td align="right">    24181.22</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.34</td>
    <td align="right">      167.98</td>
    <td align="right">       52.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">      313.42</td>
    <td align="right">     3036.26</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.34</td>
    <td align="right">      167.98</td>
    <td align="right">       31.77</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">      201.98</td>
    <td align="right">     1956.64</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.34</td>
    <td align="right">      167.98</td>
    <td align="right">       33.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">      313.41</td>
    <td align="right">     3036.19</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.34</td>
    <td align="right">      167.98</td>
    <td align="right">       36.60</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.77</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">      201.98</td>
    <td align="right">     1956.64</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.34</td>
    <td align="right">      167.98</td>
    <td align="right">       33.43</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">     3134.20</td>
    <td align="right">    30362.59</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.34</td>
    <td align="right">      167.98</td>
    <td align="right">       31.62</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">     2019.75</td>
    <td align="right">    19566.38</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.34</td>
    <td align="right">      167.98</td>
    <td align="right">       33.22</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.36</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">     3134.13</td>
    <td align="right">    30361.93</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.34</td>
    <td align="right">      167.98</td>
    <td align="right">       35.80</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       17.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">     2019.75</td>
    <td align="right">    19566.38</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.34</td>
    <td align="right">      167.98</td>
    <td align="right">       33.09</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.32</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">      313.42</td>
    <td align="right">     3036.26</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.34</td>
    <td align="right">      167.98</td>
    <td align="right">       31.62</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">      201.98</td>
    <td align="right">     1956.64</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.34</td>
    <td align="right">      167.98</td>
    <td align="right">       33.22</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">      313.41</td>
    <td align="right">     3036.19</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.34</td>
    <td align="right">      167.98</td>
    <td align="right">       35.80</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">      201.98</td>
    <td align="right">     1956.64</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.34</td>
    <td align="right">      167.98</td>
    <td align="right">       33.09</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9.6875</td>
    <td align="right">    46320.38</td>
    <td align="right">   448729.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      105.77</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">{5158FCCE-81AD-4AF1-8AD0-19580994AC74}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.56</td>
    <td align="right">     3036.26</td>
    <td align="right">     1710.02</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">{6C0EC71E-AC4D-4BD4-88EC-2F468224B986}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.57</td>
    <td align="right">     1956.64</td>
    <td align="right">     1119.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">{23BF4D32-4695-4033-9E46-190580D5C9D2}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.56</td>
    <td align="right">     3036.19</td>
    <td align="right">     1710.02</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">{7CAF0DD5-612D-4EA6-B93D-A6BD5CED8BC2}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.57</td>
    <td align="right">     1956.64</td>
    <td align="right">     1119.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">{81421C4B-B0D2-407F-8FAD-C7BE14386E50}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.56</td>
    <td align="right">     3036.26</td>
    <td align="right">     1710.02</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">{6AEDD28A-C849-45E6-AB9E-3EA6E6BAAF27}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.57</td>
    <td align="right">     1956.64</td>
    <td align="right">     1119.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">{DD08DFB2-6414-49ED-855C-2E26FF0FED15}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.56</td>
    <td align="right">     3036.19</td>
    <td align="right">     1710.02</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">{698774A2-56BC-4E71-B00B-3E66F8E24D79}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.57</td>
    <td align="right">     1956.64</td>
    <td align="right">     1119.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">{F4383A88-D856-401F-963A-CCD0C110AE2D}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.56</td>
    <td align="right">     3036.26</td>
    <td align="right">     1710.02</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">{EB526478-1A78-4D46-90E2-EBC6B0C9B243}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.57</td>
    <td align="right">     1956.64</td>
    <td align="right">     1119.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">{13D9DBAA-D4E4-4D27-85B8-F044CE291214}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.56</td>
    <td align="right">     3036.19</td>
    <td align="right">     1710.02</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">{7759A75B-A67A-4BFF-82E9-7E8ADFD7D9C5}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.57</td>
    <td align="right">     1956.64</td>
    <td align="right">     1119.83</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">FUEL EQUIPMENT 1</td>
    <td align="right">   244443.96</td>
    <td align="right">Schedule</td>
    <td align="right">LARGE OFFICE BLDG ELEVATORS</td>
    <td align="right">       41.30</td>
    <td align="right">      168.00</td>
    <td align="right">       41.30</td>
    <td align="right">      160.95</td>
  </tr>
  <tr>
    <td align="right">FUEL EQUIPMENT 2</td>
    <td align="right">     1270.80</td>
    <td align="right">Schedule</td>
    <td align="right">OFFICELARGE ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       41.30</td>
    <td align="right">      168.00</td>
    <td align="right">       41.30</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">NONDIMMING EXTERIOR LIGHTS DEF</td>
    <td align="right">    12979.20</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       58.92</td>
    <td align="right">       58.92</td>
    <td align="right">       12.19</td>
  </tr>
  <tr>
    <td align="right">OCC SENSING EXTERIOR LIGHTS DEF</td>
    <td align="right">    43305.09</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      100.92</td>
    <td align="right">       88.32</td>
    <td align="right">       60.97</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">   301999.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      234.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-30
    14:09:52</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">90.1-2010 WATERCOOLED  CENTRIFUGAL CHILLER 0 736TONS 0.6KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">  2374568.15</td>
    <td align="right">        6.17</td>
    <td align="right">9.51</td>
    <td align="right">32.44</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL FAN CYCLING OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">  2207472.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP LOOP CENTRAL TOWER 20.0 GPM/HP</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">   392942.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP LOOP SUP BOILER 1409KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   491177.53</td>
    <td align="right">        0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP BOILER 8806KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  2820873.44</td>
    <td align="right">        0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   104250.35</td>
    <td align="right">   107737.30</td>
    <td align="right">    72460.67</td>
    <td align="right">    35276.63</td>
    <td align="right">        0.67</td>
    <td align="right">-</td>
    <td align="right">    11395.00</td>
    <td align="right">      115.57</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">   388831.27</td>
    <td align="right">   293795.68</td>
    <td align="right">    95035.59</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9263.18</td>
    <td align="right">     6999.14</td>
    <td align="right">     2264.05</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">    81075.29</td>
    <td align="right">    61259.40</td>
    <td align="right">    19815.89</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8403.16</td>
    <td align="right">     6349.31</td>
    <td align="right">     2053.85</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_BOT WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   272550.21</td>
    <td align="right">   306345.73</td>
    <td align="right">   208222.63</td>
    <td align="right">    98123.09</td>
    <td align="right">        0.68</td>
    <td align="right">-</td>
    <td align="right">    33106.01</td>
    <td align="right">      335.78</td>
  </tr>
  <tr>
    <td align="right">VAV_MID WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  1734114.76</td>
    <td align="right">  2305367.12</td>
    <td align="right">  1632863.38</td>
    <td align="right">   672503.74</td>
    <td align="right">        0.71</td>
    <td align="right">-</td>
    <td align="right">   253560.28</td>
    <td align="right">     2571.75</td>
  </tr>
  <tr>
    <td align="right">VAV_TOP WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   263692.42</td>
    <td align="right">   294459.47</td>
    <td align="right">   199849.42</td>
    <td align="right">    94610.05</td>
    <td align="right">        0.68</td>
    <td align="right">-</td>
    <td align="right">    31841.87</td>
    <td align="right">      322.96</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3179.38</td>
    <td align="right">     3187.08</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16387.21</td>
    <td align="right">    15498.21</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   196734.84</td>
    <td align="right">   186185.13</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    58915.63</td>
    <td align="right">    55732.28</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9037.29</td>
    <td align="right">     8549.36</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8563.93</td>
    <td align="right">     8099.95</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8328.22</td>
    <td align="right">     7876.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3730.25</td>
    <td align="right">     3527.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   223472.09</td>
    <td align="right">   211352.82</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   149608.94</td>
    <td align="right">   141495.39</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   226123.44</td>
    <td align="right">   213860.39</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   121775.80</td>
    <td align="right">   115171.70</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29295.44</td>
    <td align="right">    27706.70</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    19482.24</td>
    <td align="right">    18425.69</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29643.60</td>
    <td align="right">    28035.98</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16542.41</td>
    <td align="right">    15645.29</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    94589.47</td>
    <td align="right">    72813.41</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL</td>
    <td align="right">Coil:Heating:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">   388831.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL</td>
    <td align="right">Coil:Heating:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9263.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL</td>
    <td align="right">Coil:Heating:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">    81075.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL</td>
    <td align="right">Coil:Heating:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8403.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   388831.27</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">  1028348.47</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  1028348.47</td>
    <td align="right">   824035.95</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9263.18</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    81075.29</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8403.16</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">VAV_BOT WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    77002.92</td>
    <td align="right">    57608.46</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_MID WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   405348.79</td>
    <td align="right">   329591.66</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_TOP WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    64761.22</td>
    <td align="right">    49702.93</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1018.77</td>
    <td align="right">        3.94</td>
    <td align="right">     6740.57</td>
    <td align="right">     1709.21</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.61</td>
    <td align="right">     1018.77</td>
    <td align="right">       21.36</td>
    <td align="right">    35573.82</td>
    <td align="right">     1665.62</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:55:00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.51</td>
    <td align="right">      570.12</td>
    <td align="right">     1120.51</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">     1018.77</td>
    <td align="right">        4.45</td>
    <td align="right">     7611.64</td>
    <td align="right">     1709.21</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.46</td>
    <td align="right">      517.19</td>
    <td align="right">     1120.51</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
  </tr>
  <tr>
    <td align="right">VAV_BOT WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1389.92</td>
    <td align="right">       11.55</td>
    <td align="right">    26247.04</td>
    <td align="right">     2272.40</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
  </tr>
  <tr>
    <td align="right">VAV_MID WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.63</td>
    <td align="right">     1389.92</td>
    <td align="right">       98.03</td>
    <td align="right">   217911.01</td>
    <td align="right">     2222.80</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
  </tr>
  <tr>
    <td align="right">VAV_TOP WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1389.92</td>
    <td align="right">       11.05</td>
    <td align="right">    25110.09</td>
    <td align="right">     2272.40</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:20:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   134508.01</td>
    <td align="right">    0.100820</td>
    <td align="right">    18574.73</td>
    <td align="right">   184237.36</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    44836.00</td>
    <td align="right">    0.100820</td>
    <td align="right">     6319.87</td>
    <td align="right">    62684.90</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   148556.63</td>
    <td align="right">    0.118839</td>
    <td align="right">    24052.78</td>
    <td align="right">   202398.74</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179344.02</td>
    <td align="right">    0.010684</td>
    <td align="right">     2744.63</td>
    <td align="right">   256903.04</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179344.02</td>
    <td align="right">    0.060434</td>
    <td align="right">    14941.45</td>
    <td align="right">   247234.65</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29891.00</td>
    <td align="right">    0.000439</td>
    <td align="right">       19.68</td>
    <td align="right">    44820.81</td>
    <td align="right">        0.85</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">300.0GAL NATURAL GAS WATER HEATER - 300KBTU/HR 0.806 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        1.14</td>
    <td align="right">    87921.32</td>
    <td align="right">        0.81</td>
    <td align="right">        0.53</td>
    <td align="right">        0.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-30
    14:09:52</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT ZN</td>
    <td align="right">    44998.09</td>
    <td align="right">    53997.71</td>
    <td align="right">       19.43</td>
    <td align="right">       3.286</td>
    <td align="right">       3.944</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00925</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01446</td>
    <td align="right">       1.200</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">    70202.54</td>
    <td align="right">    84243.05</td>
    <td align="right">       33.75</td>
    <td align="right">       5.127</td>
    <td align="right">       6.153</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00893</td>
    <td align="right">       30.15</td>
    <td align="right">     0.01446</td>
    <td align="right">       1.078</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">   574799.05</td>
    <td align="right">   689758.86</td>
    <td align="right">      276.33</td>
    <td align="right">      41.980</td>
    <td align="right">      50.375</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00903</td>
    <td align="right">       33.57</td>
    <td align="right">     0.01446</td>
    <td align="right">      10.778</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">    69006.28</td>
    <td align="right">    82807.53</td>
    <td align="right">       33.17</td>
    <td align="right">       5.040</td>
    <td align="right">       6.048</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:05:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00894</td>
    <td align="right">       30.25</td>
    <td align="right">     0.01446</td>
    <td align="right">       1.078</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">    18651.09</td>
    <td align="right">    22381.30</td>
    <td align="right">       71.41</td>
    <td align="right">       1.362</td>
    <td align="right">       1.635</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00873</td>
    <td align="right">       34.05</td>
    <td align="right">     0.01446</td>
    <td align="right">       0.135</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">    15512.50</td>
    <td align="right">    18615.00</td>
    <td align="right">       92.16</td>
    <td align="right">       1.133</td>
    <td align="right">       1.360</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       29.27</td>
    <td align="right">     0.01446</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">    13514.06</td>
    <td align="right">    16216.88</td>
    <td align="right">       51.74</td>
    <td align="right">       0.987</td>
    <td align="right">       1.184</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00882</td>
    <td align="right">       34.30</td>
    <td align="right">     0.01446</td>
    <td align="right">       0.135</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">    24197.93</td>
    <td align="right">    29037.52</td>
    <td align="right">      143.77</td>
    <td align="right">       1.767</td>
    <td align="right">       2.121</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00862</td>
    <td align="right">       33.08</td>
    <td align="right">     0.01446</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">   177721.50</td>
    <td align="right">   213265.80</td>
    <td align="right">      680.45</td>
    <td align="right">      12.980</td>
    <td align="right">      15.576</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00878</td>
    <td align="right">       34.05</td>
    <td align="right">     0.01446</td>
    <td align="right">       1.353</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">   174319.60</td>
    <td align="right">   209183.52</td>
    <td align="right">     1035.69</td>
    <td align="right">      12.731</td>
    <td align="right">      15.278</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00869</td>
    <td align="right">       29.27</td>
    <td align="right">     0.01446</td>
    <td align="right">       0.872</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">   119834.13</td>
    <td align="right">   143800.96</td>
    <td align="right">      458.82</td>
    <td align="right">       8.752</td>
    <td align="right">      10.502</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       34.30</td>
    <td align="right">     0.01446</td>
    <td align="right">       1.353</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">   197635.60</td>
    <td align="right">   237162.72</td>
    <td align="right">     1174.22</td>
    <td align="right">      14.434</td>
    <td align="right">      17.321</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00867</td>
    <td align="right">       33.08</td>
    <td align="right">     0.01446</td>
    <td align="right">       0.872</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">    18626.53</td>
    <td align="right">    22351.83</td>
    <td align="right">       71.32</td>
    <td align="right">       1.360</td>
    <td align="right">       1.632</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:25:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00879</td>
    <td align="right">       34.10</td>
    <td align="right">     0.01446</td>
    <td align="right">       0.135</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">    17638.45</td>
    <td align="right">    21166.14</td>
    <td align="right">      104.80</td>
    <td align="right">       1.288</td>
    <td align="right">       1.546</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       29.27</td>
    <td align="right">     0.01446</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">    13199.67</td>
    <td align="right">    15839.60</td>
    <td align="right">       50.54</td>
    <td align="right">       0.964</td>
    <td align="right">       1.157</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:35:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00891</td>
    <td align="right">       34.04</td>
    <td align="right">     0.01446</td>
    <td align="right">       0.135</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">    20652.95</td>
    <td align="right">    24783.54</td>
    <td align="right">      122.71</td>
    <td align="right">       1.508</td>
    <td align="right">       1.810</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00867</td>
    <td align="right">       33.08</td>
    <td align="right">     0.01446</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN</td>
    <td align="right">   308997.88</td>
    <td align="right">   370797.46</td>
    <td align="right">      473.15</td>
    <td align="right">      17.798</td>
    <td align="right">      21.358</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:55:00</td>
    <td align="right">       27.00</td>
    <td align="right">       27.00</td>
    <td align="right">     0.00850</td>
    <td align="right">       30.47</td>
    <td align="right">     0.01446</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN</td>
    <td align="right">     7361.30</td>
    <td align="right">     8833.56</td>
    <td align="right">      244.00</td>
    <td align="right">       0.424</td>
    <td align="right">       0.509</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       27.00</td>
    <td align="right">       27.00</td>
    <td align="right">     0.00850</td>
    <td align="right">       30.60</td>
    <td align="right">     0.01446</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN</td>
    <td align="right">    64429.22</td>
    <td align="right">    77315.06</td>
    <td align="right">     2135.61</td>
    <td align="right">       3.711</td>
    <td align="right">       4.453</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       27.00</td>
    <td align="right">       27.00</td>
    <td align="right">     0.00850</td>
    <td align="right">       30.60</td>
    <td align="right">     0.01446</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN</td>
    <td align="right">     6677.85</td>
    <td align="right">     8013.43</td>
    <td align="right">      221.35</td>
    <td align="right">       0.385</td>
    <td align="right">       0.462</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       27.00</td>
    <td align="right">       27.00</td>
    <td align="right">     0.00850</td>
    <td align="right">       30.60</td>
    <td align="right">     0.01446</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.200</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       1.200</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.078</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       1.078</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">    72083.83</td>
    <td align="right">   108125.75</td>
    <td align="right">       43.32</td>
    <td align="right">       2.951</td>
    <td align="right">      10.778</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">      10.778</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">    27387.88</td>
    <td align="right">    41081.82</td>
    <td align="right">       16.46</td>
    <td align="right">       1.121</td>
    <td align="right">       1.682</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       1.078</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">     4111.27</td>
    <td align="right">     6166.91</td>
    <td align="right">       19.68</td>
    <td align="right">       0.168</td>
    <td align="right">       0.252</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00714</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       0.135</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">     4116.98</td>
    <td align="right">     6175.48</td>
    <td align="right">       30.58</td>
    <td align="right">       0.169</td>
    <td align="right">       0.253</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00740</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">     4062.99</td>
    <td align="right">     6094.48</td>
    <td align="right">       19.45</td>
    <td align="right">       0.166</td>
    <td align="right">       0.249</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00713</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       0.135</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.087</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">   109597.48</td>
    <td align="right">   164396.22</td>
    <td align="right">      524.52</td>
    <td align="right">       4.486</td>
    <td align="right">       6.729</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00719</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       1.353</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">    73372.83</td>
    <td align="right">   110059.25</td>
    <td align="right">      544.91</td>
    <td align="right">       3.003</td>
    <td align="right">       4.505</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00720</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       0.872</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">   110897.35</td>
    <td align="right">   166346.02</td>
    <td align="right">      530.76</td>
    <td align="right">       4.539</td>
    <td align="right">       6.808</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00720</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       1.353</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">    59727.07</td>
    <td align="right">    89590.61</td>
    <td align="right">      443.57</td>
    <td align="right">       2.445</td>
    <td align="right">       3.667</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00704</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       0.872</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">    14367.58</td>
    <td align="right">    21551.37</td>
    <td align="right">       68.76</td>
    <td align="right">       0.588</td>
    <td align="right">       0.882</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00721</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       0.135</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">     9554.86</td>
    <td align="right">    14332.29</td>
    <td align="right">       70.96</td>
    <td align="right">       0.391</td>
    <td align="right">       0.587</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00721</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">    14538.27</td>
    <td align="right">    21807.41</td>
    <td align="right">       69.58</td>
    <td align="right">       0.595</td>
    <td align="right">       0.893</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00722</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       0.135</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">     8113.52</td>
    <td align="right">    12170.28</td>
    <td align="right">       60.26</td>
    <td align="right">       0.332</td>
    <td align="right">       0.498</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00708</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS</td>
    <td align="right">        3.94</td>
    <td align="right">        3.94</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">      3.9437</td>
    <td align="right">      1.2002</td>
    <td align="right">      3.9437</td>
    <td align="right">      0.3043</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right">       21.36</td>
    <td align="right">       21.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     21.3578</td>
    <td align="right">     21.3578</td>
    <td align="right">     21.3578</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right">        0.51</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.5088</td>
    <td align="right">      0.5088</td>
    <td align="right">      0.5088</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right">        4.45</td>
    <td align="right">        4.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.4533</td>
    <td align="right">      4.4533</td>
    <td align="right">      4.4533</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right">        0.46</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.4616</td>
    <td align="right">      0.4616</td>
    <td align="right">      0.4616</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_BOT WITH REHEAT</td>
    <td align="right">       11.55</td>
    <td align="right">       11.55</td>
    <td align="right">        1.92</td>
    <td align="right">        1.92</td>
    <td align="right">     11.5503</td>
    <td align="right">      3.1406</td>
    <td align="right">     11.5503</td>
    <td align="right">      0.2719</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">VAV_MID WITH REHEAT</td>
    <td align="right">       98.03</td>
    <td align="right">       98.03</td>
    <td align="right">       15.23</td>
    <td align="right">       15.23</td>
    <td align="right">     98.0345</td>
    <td align="right">     21.8104</td>
    <td align="right">     98.0345</td>
    <td align="right">      0.2225</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">VAV_TOP WITH REHEAT</td>
    <td align="right">       11.05</td>
    <td align="right">       11.05</td>
    <td align="right">        4.54</td>
    <td align="right">        4.54</td>
    <td align="right">     11.0500</td>
    <td align="right">      4.5409</td>
    <td align="right">     11.0500</td>
    <td align="right">      0.4109</td>
    <td align="right">      0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT ZN VAV TERM</td>
    <td align="right">    3179.381</td>
    <td align="right">    3179.381</td>
    <td align="right">    0.788736</td>
    <td align="right">  0.00006954</td>
    <td align="right">      55.376</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">     3187.08</td>
    <td align="right">     3179.38</td>
    <td align="right">    0.788736</td>
    <td align="right">       16.70</td>
    <td align="right">       13.13</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     54.7227</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2443.55</td>
    <td align="right">     2443.55</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORE_BOTTOM ZN VAV TERM</td>
    <td align="right">   16387.206</td>
    <td align="right">   16387.206</td>
    <td align="right">    1.863269</td>
    <td align="right">  0.00035843</td>
    <td align="right">     280.695</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">    15498.21</td>
    <td align="right">    16387.21</td>
    <td align="right">    1.863269</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     54.7227</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16406.26</td>
    <td align="right">    16406.26</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORE_MID ZN VAV TERM</td>
    <td align="right">  196734.841</td>
    <td align="right">  196734.841</td>
    <td align="right">   10.075087</td>
    <td align="right">  0.00430315</td>
    <td align="right">    3674.848</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   186185.13</td>
    <td align="right">   196734.84</td>
    <td align="right">   10.075087</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     54.7227</td>
    <td align="right">   108125.75</td>
    <td align="right">        0.00</td>
    <td align="right">   197110.49</td>
    <td align="right">   197110.49</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORE_TOP ZN VAV TERM</td>
    <td align="right">   58915.629</td>
    <td align="right">   58915.629</td>
    <td align="right">    2.027751</td>
    <td align="right">  0.00128865</td>
    <td align="right">    1180.724</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    55732.28</td>
    <td align="right">    58915.63</td>
    <td align="right">    2.027751</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     54.7227</td>
    <td align="right">    41081.82</td>
    <td align="right">        0.00</td>
    <td align="right">    59019.27</td>
    <td align="right">    59019.27</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_BOT_ZN_1 ZN VAV TERM</td>
    <td align="right">    9037.289</td>
    <td align="right">    9037.289</td>
    <td align="right">    0.326916</td>
    <td align="right">  0.00019767</td>
    <td align="right">     179.058</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     8549.36</td>
    <td align="right">     9037.29</td>
    <td align="right">    0.326916</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00714117</td>
    <td align="right">     48.9170</td>
    <td align="right">     6166.91</td>
    <td align="right">        0.00</td>
    <td align="right">     9053.19</td>
    <td align="right">     9053.19</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_BOT_ZN_2 ZN VAV TERM</td>
    <td align="right">    8563.934</td>
    <td align="right">    8563.934</td>
    <td align="right">    0.271903</td>
    <td align="right">  0.00018732</td>
    <td align="right">     175.181</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     8099.95</td>
    <td align="right">     8563.93</td>
    <td align="right">    0.271903</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00739877</td>
    <td align="right">     50.6610</td>
    <td align="right">     6175.48</td>
    <td align="right">        0.00</td>
    <td align="right">     8578.32</td>
    <td align="right">     8578.32</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_BOT_ZN_3 ZN VAV TERM</td>
    <td align="right">    8328.224</td>
    <td align="right">    8328.224</td>
    <td align="right">    0.254412</td>
    <td align="right">  0.00018216</td>
    <td align="right">     172.218</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     7876.68</td>
    <td align="right">     8328.22</td>
    <td align="right">    0.254412</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00713255</td>
    <td align="right">     48.8587</td>
    <td align="right">     6094.48</td>
    <td align="right">        0.00</td>
    <td align="right">     8342.20</td>
    <td align="right">     8342.20</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_BOT_ZN_4 ZN VAV TERM</td>
    <td align="right">    3730.251</td>
    <td align="right">    3730.251</td>
    <td align="right">    0.424139</td>
    <td align="right">  0.00008159</td>
    <td align="right">      63.895</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">     3527.89</td>
    <td align="right">     3730.25</td>
    <td align="right">    0.424139</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     54.7227</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3734.59</td>
    <td align="right">     3734.59</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_MID_ZN_1 ZN VAV TERM</td>
    <td align="right">  223472.089</td>
    <td align="right">  223472.089</td>
    <td align="right">    6.728630</td>
    <td align="right">  0.00488797</td>
    <td align="right">    4640.850</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   211352.82</td>
    <td align="right">   223472.09</td>
    <td align="right">    6.728630</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00719250</td>
    <td align="right">     49.2677</td>
    <td align="right">   164396.22</td>
    <td align="right">        0.00</td>
    <td align="right">   223847.33</td>
    <td align="right">   223847.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_MID_ZN_2 ZN VAV TERM</td>
    <td align="right">  149608.939</td>
    <td align="right">  149608.939</td>
    <td align="right">    4.504642</td>
    <td align="right">  0.00327237</td>
    <td align="right">    3106.934</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   141495.39</td>
    <td align="right">   149608.94</td>
    <td align="right">    4.504642</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00719546</td>
    <td align="right">     49.2879</td>
    <td align="right">   110059.25</td>
    <td align="right">        0.00</td>
    <td align="right">   149860.16</td>
    <td align="right">   149860.16</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_MID_ZN_3 ZN VAV TERM</td>
    <td align="right">  226123.443</td>
    <td align="right">  226123.443</td>
    <td align="right">    6.808434</td>
    <td align="right">  0.00494596</td>
    <td align="right">    4695.917</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   213860.39</td>
    <td align="right">   226123.44</td>
    <td align="right">    6.808434</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00720079</td>
    <td align="right">     49.3238</td>
    <td align="right">   166346.02</td>
    <td align="right">        0.00</td>
    <td align="right">   226503.14</td>
    <td align="right">   226503.14</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_MID_ZN_4 ZN VAV TERM</td>
    <td align="right">  121775.803</td>
    <td align="right">  121775.803</td>
    <td align="right">    3.666879</td>
    <td align="right">  0.00266358</td>
    <td align="right">    2528.865</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   115171.70</td>
    <td align="right">   121775.80</td>
    <td align="right">    3.666879</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00703894</td>
    <td align="right">     48.2277</td>
    <td align="right">    89590.61</td>
    <td align="right">        0.00</td>
    <td align="right">   121980.28</td>
    <td align="right">   121980.28</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_TOP_ZN_1 ZN VAV TERM</td>
    <td align="right">   29295.445</td>
    <td align="right">   29295.445</td>
    <td align="right">    0.882064</td>
    <td align="right">  0.00064077</td>
    <td align="right">     608.381</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    27706.70</td>
    <td align="right">    29295.44</td>
    <td align="right">    0.882064</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00720779</td>
    <td align="right">     49.3725</td>
    <td align="right">    21551.37</td>
    <td align="right">        0.00</td>
    <td align="right">    29344.64</td>
    <td align="right">    29344.64</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_TOP_ZN_2 ZN VAV TERM</td>
    <td align="right">   19482.242</td>
    <td align="right">   19482.242</td>
    <td align="right">    0.586596</td>
    <td align="right">  0.00042613</td>
    <td align="right">     404.589</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    18425.69</td>
    <td align="right">    19482.24</td>
    <td align="right">    0.586596</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00720607</td>
    <td align="right">     49.3611</td>
    <td align="right">    14332.29</td>
    <td align="right">        0.00</td>
    <td align="right">    19514.96</td>
    <td align="right">    19514.96</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_TOP_ZN_3 ZN VAV TERM</td>
    <td align="right">   29643.601</td>
    <td align="right">   29643.601</td>
    <td align="right">    0.892544</td>
    <td align="right">  0.00064839</td>
    <td align="right">     615.611</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    28035.98</td>
    <td align="right">    29643.60</td>
    <td align="right">    0.892544</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00721596</td>
    <td align="right">     49.4279</td>
    <td align="right">    21807.41</td>
    <td align="right">        0.00</td>
    <td align="right">    29693.38</td>
    <td align="right">    29693.38</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_TOP_ZN_4 ZN VAV TERM</td>
    <td align="right">   16542.413</td>
    <td align="right">   16542.413</td>
    <td align="right">    0.498109</td>
    <td align="right">  0.00036183</td>
    <td align="right">     343.531</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    15645.29</td>
    <td align="right">    16542.41</td>
    <td align="right">    0.498109</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00708496</td>
    <td align="right">     48.5409</td>
    <td align="right">    12170.28</td>
    <td align="right">        0.00</td>
    <td align="right">    16570.19</td>
    <td align="right">    16570.19</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">  104250.346</td>
    <td align="right">    -999.000</td>
    <td align="right">    3.943681</td>
    <td align="right">  0.00442619</td>
    <td align="right">    -999.000</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   104250.35</td>
    <td align="right">    74744.02</td>
    <td align="right">    3.943681</td>
    <td align="right">       27.17</td>
    <td align="right">       19.28</td>
    <td align="right">  0.01084148</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00832074</td>
    <td align="right">       34.40</td>
    <td align="right">  0.01445900</td>
    <td align="right">       23.90</td>
    <td align="right">     30.4324</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00925327</td>
    <td align="right">     49.4955</td>
    <td align="right">    44916.59</td>
    <td align="right">        0.00</td>
    <td align="right">   106786.60</td>
    <td align="right">    75354.33</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">   94589.467</td>
    <td align="right">   94589.467</td>
    <td align="right">    3.943681</td>
    <td align="right">  0.00203439</td>
    <td align="right">    1403.025</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">    72813.41</td>
    <td align="right">    94589.47</td>
    <td align="right">    3.943681</td>
    <td align="right">      -10.60</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">       16.70</td>
    <td align="right">       13.13</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">     30.4324</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     54.7227</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    66510.16</td>
    <td align="right">    66510.16</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL</td>
    <td align="right">Coil:COOLING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">  388831.267</td>
    <td align="right">  293795.675</td>
    <td align="right">   21.357764</td>
    <td align="right">  0.00851992</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL</td>
    <td align="right">Coil:COOLING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    9263.183</td>
    <td align="right">    6999.137</td>
    <td align="right">    0.508809</td>
    <td align="right">  0.00020297</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL</td>
    <td align="right">Coil:COOLING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   81075.295</td>
    <td align="right">   61259.402</td>
    <td align="right">    4.453312</td>
    <td align="right">  0.00177649</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL</td>
    <td align="right">Coil:COOLING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    8403.160</td>
    <td align="right">    6349.314</td>
    <td align="right">    0.461570</td>
    <td align="right">  0.00018413</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL</td>
    <td align="right">Coil:HEATING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">  388831.267</td>
    <td align="right">  388831.267</td>
    <td align="right">   21.357764</td>
    <td align="right">  0.00851992</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL</td>
    <td align="right">Coil:HEATING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    9263.183</td>
    <td align="right">    9263.183</td>
    <td align="right">    0.508809</td>
    <td align="right">  0.00020297</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL</td>
    <td align="right">Coil:HEATING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   81075.295</td>
    <td align="right">   81075.295</td>
    <td align="right">    4.453312</td>
    <td align="right">  0.00177649</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL</td>
    <td align="right">Coil:HEATING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    8403.160</td>
    <td align="right">    8403.160</td>
    <td align="right">    0.461570</td>
    <td align="right">  0.00018413</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right">  388831.267</td>
    <td align="right">  388831.267</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   388831.27</td>
    <td align="right">   388831.27</td>
    <td align="right">   21.357764</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.83</td>
    <td align="right">      0.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right"> 1028348.471</td>
    <td align="right"> 1028348.471</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">  1028348.47</td>
    <td align="right">  1028348.47</td>
    <td align="right">   21.357764</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.83</td>
    <td align="right">      0.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right"> 1028348.471</td>
    <td align="right"> 1028348.471</td>
    <td align="right">   21.357764</td>
    <td align="right">  0.02211728</td>
    <td align="right">   19121.229</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   824035.95</td>
    <td align="right">  1028348.47</td>
    <td align="right">   21.357764</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.83</td>
    <td align="right">      0.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   942059.04</td>
    <td align="right">   942059.04</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right">    9263.183</td>
    <td align="right">    9263.183</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     9263.18</td>
    <td align="right">     9263.18</td>
    <td align="right">    0.508809</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.83</td>
    <td align="right">      0.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right">   81075.295</td>
    <td align="right">   81075.295</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    81075.29</td>
    <td align="right">    81075.29</td>
    <td align="right">    4.453312</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.83</td>
    <td align="right">      0.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right">    8403.160</td>
    <td align="right">    8403.160</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     8403.16</td>
    <td align="right">     8403.16</td>
    <td align="right">    0.461570</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.83</td>
    <td align="right">      0.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">VAV_BOT WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_BOT WITH REHEAT</td>
    <td align="right">  272550.214</td>
    <td align="right">    -999.000</td>
    <td align="right">   11.550337</td>
    <td align="right">  0.01157176</td>
    <td align="right">    -999.000</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">   272550.21</td>
    <td align="right">   211064.51</td>
    <td align="right">   11.550337</td>
    <td align="right">       26.29</td>
    <td align="right">       18.41</td>
    <td align="right">  0.01007999</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00832074</td>
    <td align="right">       34.40</td>
    <td align="right">  0.01445900</td>
    <td align="right">       23.90</td>
    <td align="right">     21.9751</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00881452</td>
    <td align="right">     47.1810</td>
    <td align="right">   131248.53</td>
    <td align="right">        0.00</td>
    <td align="right">   279936.05</td>
    <td align="right">   210466.12</td>
  </tr>
  <tr>
    <td align="right">VAV_BOT WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_BOT WITH REHEAT</td>
    <td align="right">   77002.919</td>
    <td align="right">   77002.919</td>
    <td align="right">    3.465101</td>
    <td align="right">  0.00165615</td>
    <td align="right">    1092.434</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    57608.46</td>
    <td align="right">    77002.92</td>
    <td align="right">    3.465101</td>
    <td align="right">      -10.60</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">     73.2502</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00769518</td>
    <td align="right">     52.6642</td>
    <td align="right">    12291.25</td>
    <td align="right">        0.00</td>
    <td align="right">    66013.40</td>
    <td align="right">    66013.40</td>
  </tr>
  <tr>
    <td align="right">VAV_MID WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_MID WITH REHEAT</td>
    <td align="right"> 1734114.763</td>
    <td align="right">    -999.000</td>
    <td align="right">   98.034515</td>
    <td align="right">  0.07362594</td>
    <td align="right">    -999.000</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">  1734114.76</td>
    <td align="right">  1529866.31</td>
    <td align="right">   98.034515</td>
    <td align="right">       24.17</td>
    <td align="right">       16.82</td>
    <td align="right">  0.00901441</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00832074</td>
    <td align="right">       33.93</td>
    <td align="right">  0.01445899</td>
    <td align="right">       23.78</td>
    <td align="right">      1.6875</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00887871</td>
    <td align="right">     47.5200</td>
    <td align="right">  1118597.36</td>
    <td align="right">        0.00</td>
    <td align="right">  1795902.87</td>
    <td align="right">  1512813.75</td>
  </tr>
  <tr>
    <td align="right">VAV_MID WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_MID WITH REHEAT</td>
    <td align="right">  405348.791</td>
    <td align="right">  405348.791</td>
    <td align="right">   29.410355</td>
    <td align="right">  0.00871807</td>
    <td align="right">    6107.196</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:05:00</td>
    <td align="right">   329591.66</td>
    <td align="right">   366177.70</td>
    <td align="right">   29.410355</td>
    <td align="right">        2.61</td>
    <td align="right">       -1.70</td>
    <td align="right">  0.00157071</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01445900</td>
    <td align="right">       20.98</td>
    <td align="right">      5.6252</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00744522</td>
    <td align="right">     50.9765</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   377759.95</td>
    <td align="right">   377759.95</td>
  </tr>
  <tr>
    <td align="right">VAV_TOP WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_TOP WITH REHEAT</td>
    <td align="right">  263692.420</td>
    <td align="right">    -999.000</td>
    <td align="right">   11.050011</td>
    <td align="right">  0.01119568</td>
    <td align="right">    -999.000</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">   263692.42</td>
    <td align="right">   201876.49</td>
    <td align="right">   11.050011</td>
    <td align="right">       26.29</td>
    <td align="right">       18.48</td>
    <td align="right">  0.01016933</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00832074</td>
    <td align="right">       33.93</td>
    <td align="right">  0.01445899</td>
    <td align="right">       23.78</td>
    <td align="right">     22.9701</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00884701</td>
    <td align="right">     47.3528</td>
    <td align="right">   125609.25</td>
    <td align="right">        0.00</td>
    <td align="right">   270767.61</td>
    <td align="right">   201448.86</td>
  </tr>
  <tr>
    <td align="right">VAV_TOP WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_TOP WITH REHEAT</td>
    <td align="right">   64761.218</td>
    <td align="right">   64761.218</td>
    <td align="right">    3.315003</td>
    <td align="right">  0.00139286</td>
    <td align="right">     935.105</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    49702.93</td>
    <td align="right">    48127.03</td>
    <td align="right">    3.315003</td>
    <td align="right">        0.91</td>
    <td align="right">        0.69</td>
    <td align="right">  0.00390230</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">     76.5669</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00748907</td>
    <td align="right">     51.2738</td>
    <td align="right">    66281.94</td>
    <td align="right">        0.00</td>
    <td align="right">    56969.39</td>
    <td align="right">    56969.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-30
    14:09:52</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    3179.381</td>
    <td align="right">    3179.381</td>
    <td align="right">    0.788736</td>
    <td align="right">  0.00006954</td>
    <td align="right">      55.376</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 60.42810441</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  2818588.36</td>
    <td align="right">      0.1131</td>
    <td align="right">    0.115071</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">     3187.08</td>
    <td align="right">     3179.38</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.94482489</td>
    <td align="right">    0.788736</td>
    <td align="right">       16.70</td>
    <td align="right">       13.13</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.06953501</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     3187.08</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     54.7227</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2443.55</td>
    <td align="right">     2443.55</td>
    <td align="right">  0.94482489</td>
    <td align="right">       16.70</td>
    <td align="right">       13.18</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       19.24</td>
    <td align="right">       14.17</td>
    <td align="right">  0.00800000</td>
    <td align="right">     39623.0</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORE_BOTTOM ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   16387.206</td>
    <td align="right">   16387.206</td>
    <td align="right">    1.863269</td>
    <td align="right">  0.00035843</td>
    <td align="right">     280.695</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 60.42810441</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  2818588.36</td>
    <td align="right">      0.5499</td>
    <td align="right">    0.593098</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">    15498.21</td>
    <td align="right">    16387.21</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.23200442</td>
    <td align="right">    1.863269</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.35839817</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    15498.21</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     54.7227</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16406.26</td>
    <td align="right">    16406.26</td>
    <td align="right">  2.23200442</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       20.01</td>
    <td align="right">       14.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     40410.3</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORE_MID ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  196734.841</td>
    <td align="right">  196734.841</td>
    <td align="right">   10.075087</td>
    <td align="right">  0.00430315</td>
    <td align="right">    3674.848</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 60.42810441</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  2818588.36</td>
    <td align="right">      6.6056</td>
    <td align="right">    7.120380</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   186185.13</td>
    <td align="right">   196734.84</td>
    <td align="right">      1.0000</td>
    <td align="right"> 12.06892017</td>
    <td align="right">   10.075087</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  4.30271079</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   186185.13</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     54.7227</td>
    <td align="right">   108125.75</td>
    <td align="right">        0.00</td>
    <td align="right">   197110.49</td>
    <td align="right">   197110.49</td>
    <td align="right"> 12.06892017</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       28.82</td>
    <td align="right">       17.62</td>
    <td align="right">  0.00800000</td>
    <td align="right">     49391.9</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORE_TOP ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   58915.629</td>
    <td align="right">   58915.629</td>
    <td align="right">    2.027751</td>
    <td align="right">  0.00128865</td>
    <td align="right">    1180.724</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 60.42810441</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  2818588.36</td>
    <td align="right">      1.9773</td>
    <td align="right">    2.132320</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    55732.28</td>
    <td align="right">    58915.63</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.42903778</td>
    <td align="right">    2.027751</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  1.28852069</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    55732.28</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     54.7227</td>
    <td align="right">    41081.82</td>
    <td align="right">        0.00</td>
    <td align="right">    59019.27</td>
    <td align="right">    59019.27</td>
    <td align="right">  2.42903778</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       36.63</td>
    <td align="right">       20.13</td>
    <td align="right">  0.00800000</td>
    <td align="right">     57357.2</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_BOT_ZN_1 ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    9037.289</td>
    <td align="right">    9037.289</td>
    <td align="right">    0.326916</td>
    <td align="right">  0.00019767</td>
    <td align="right">     179.058</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 60.42810441</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  2818588.36</td>
    <td align="right">      0.3033</td>
    <td align="right">    0.327085</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     8549.36</td>
    <td align="right">     9037.29</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.39161218</td>
    <td align="right">    0.326916</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.19765102</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     8549.36</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00714117</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00714117</td>
    <td align="right">     48.9170</td>
    <td align="right">     6166.91</td>
    <td align="right">        0.00</td>
    <td align="right">     9053.19</td>
    <td align="right">     9053.19</td>
    <td align="right">  0.39161218</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       35.47</td>
    <td align="right">       19.78</td>
    <td align="right">  0.00800000</td>
    <td align="right">     56177.6</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_BOT_ZN_2 ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    8563.934</td>
    <td align="right">    8563.934</td>
    <td align="right">    0.271903</td>
    <td align="right">  0.00018732</td>
    <td align="right">     175.181</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 60.42810441</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  2818588.36</td>
    <td align="right">      0.2874</td>
    <td align="right">    0.309953</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     8099.95</td>
    <td align="right">     8563.93</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.32571159</td>
    <td align="right">    0.271903</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.18729845</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     8099.95</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00739877</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00739877</td>
    <td align="right">     50.6610</td>
    <td align="right">     6175.48</td>
    <td align="right">        0.00</td>
    <td align="right">     8578.32</td>
    <td align="right">     8578.32</td>
    <td align="right">  0.32571159</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       38.63</td>
    <td align="right">       20.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">     59397.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_BOT_ZN_3 ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    8328.224</td>
    <td align="right">    8328.224</td>
    <td align="right">    0.254412</td>
    <td align="right">  0.00018216</td>
    <td align="right">     172.218</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 60.42810441</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  2818588.36</td>
    <td align="right">      0.2795</td>
    <td align="right">    0.301422</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     7876.68</td>
    <td align="right">     8328.22</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.30475919</td>
    <td align="right">    0.254412</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.18214333</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     7876.68</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00713255</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00713255</td>
    <td align="right">     48.8587</td>
    <td align="right">     6094.48</td>
    <td align="right">        0.00</td>
    <td align="right">     8342.20</td>
    <td align="right">     8342.20</td>
    <td align="right">  0.30475919</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       39.64</td>
    <td align="right">       21.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60432.9</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_BOT_ZN_4 ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    3730.251</td>
    <td align="right">    3730.251</td>
    <td align="right">    0.424139</td>
    <td align="right">  0.00008159</td>
    <td align="right">      63.895</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 60.42810441</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  2818588.36</td>
    <td align="right">      0.1252</td>
    <td align="right">    0.135008</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">     3527.89</td>
    <td align="right">     3730.25</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.50807539</td>
    <td align="right">    0.424139</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.08158285</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     3527.89</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     54.7227</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3734.59</td>
    <td align="right">     3734.59</td>
    <td align="right">  0.50807539</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       20.01</td>
    <td align="right">       14.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     40410.3</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_MID_ZN_1 ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  223472.089</td>
    <td align="right">  223472.089</td>
    <td align="right">    6.728630</td>
    <td align="right">  0.00488797</td>
    <td align="right">    4640.850</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 60.42810441</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  2818588.36</td>
    <td align="right">      7.4985</td>
    <td align="right">    8.088075</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   211352.82</td>
    <td align="right">   223472.09</td>
    <td align="right">      1.0000</td>
    <td align="right">  8.06020799</td>
    <td align="right">    6.728630</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  4.88747069</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   211352.82</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00719250</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00719250</td>
    <td align="right">     49.2677</td>
    <td align="right">   164396.22</td>
    <td align="right">        0.00</td>
    <td align="right">   223847.33</td>
    <td align="right">   223847.33</td>
    <td align="right">  8.06020799</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.04</td>
    <td align="right">       21.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60831.7</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_MID_ZN_2 ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  149608.939</td>
    <td align="right">  149608.939</td>
    <td align="right">    4.504642</td>
    <td align="right">  0.00327237</td>
    <td align="right">    3106.934</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 60.42810441</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  2818588.36</td>
    <td align="right">      5.0201</td>
    <td align="right">    5.414763</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   141495.39</td>
    <td align="right">   149608.94</td>
    <td align="right">      1.0000</td>
    <td align="right">  5.39609865</td>
    <td align="right">    4.504642</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  3.27203862</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   141495.39</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00719546</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00719546</td>
    <td align="right">     49.2879</td>
    <td align="right">   110059.25</td>
    <td align="right">        0.00</td>
    <td align="right">   149860.16</td>
    <td align="right">   149860.16</td>
    <td align="right">  5.39609865</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.04</td>
    <td align="right">       21.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60831.8</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_MID_ZN_3 ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  226123.443</td>
    <td align="right">  226123.443</td>
    <td align="right">    6.808434</td>
    <td align="right">  0.00494596</td>
    <td align="right">    4695.917</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 60.42810441</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  2818588.36</td>
    <td align="right">      7.5875</td>
    <td align="right">    8.184035</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   213860.39</td>
    <td align="right">   226123.44</td>
    <td align="right">      1.0000</td>
    <td align="right">  8.15580457</td>
    <td align="right">    6.808434</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  4.94545742</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   213860.39</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00720079</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00720079</td>
    <td align="right">     49.3238</td>
    <td align="right">   166346.02</td>
    <td align="right">        0.00</td>
    <td align="right">   226503.14</td>
    <td align="right">   226503.14</td>
    <td align="right">  8.15580457</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.04</td>
    <td align="right">       21.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60831.8</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_MID_ZN_4 ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  121775.803</td>
    <td align="right">  121775.803</td>
    <td align="right">    3.666879</td>
    <td align="right">  0.00266358</td>
    <td align="right">    2528.865</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 60.42810441</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  2818588.36</td>
    <td align="right">      4.0861</td>
    <td align="right">    4.407404</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   115171.70</td>
    <td align="right">   121775.80</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.39254429</td>
    <td align="right">    3.666879</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  2.66331098</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   115171.70</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00703894</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00703894</td>
    <td align="right">     48.2277</td>
    <td align="right">    89590.61</td>
    <td align="right">        0.00</td>
    <td align="right">   121980.28</td>
    <td align="right">   121980.28</td>
    <td align="right">  4.39254429</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.03</td>
    <td align="right">       21.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60829.7</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_TOP_ZN_1 ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   29295.445</td>
    <td align="right">   29295.445</td>
    <td align="right">    0.882064</td>
    <td align="right">  0.00064077</td>
    <td align="right">     608.381</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 60.42810441</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  2818588.36</td>
    <td align="right">      0.9830</td>
    <td align="right">    1.060284</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    27706.70</td>
    <td align="right">    29295.44</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.05662247</td>
    <td align="right">    0.882064</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.64070922</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    27706.70</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00720779</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00720779</td>
    <td align="right">     49.3725</td>
    <td align="right">    21551.37</td>
    <td align="right">        0.00</td>
    <td align="right">    29344.64</td>
    <td align="right">    29344.64</td>
    <td align="right">  1.05662247</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.04</td>
    <td align="right">       21.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60831.9</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_TOP_ZN_2 ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   19482.242</td>
    <td align="right">   19482.242</td>
    <td align="right">    0.586596</td>
    <td align="right">  0.00042613</td>
    <td align="right">     404.589</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 60.42810441</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  2818588.36</td>
    <td align="right">      0.6537</td>
    <td align="right">    0.705116</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    18425.69</td>
    <td align="right">    19482.24</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.70268235</td>
    <td align="right">    0.586596</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.42608851</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    18425.69</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00720607</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00720607</td>
    <td align="right">     49.3611</td>
    <td align="right">    14332.29</td>
    <td align="right">        0.00</td>
    <td align="right">    19514.96</td>
    <td align="right">    19514.96</td>
    <td align="right">  0.70268235</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.04</td>
    <td align="right">       21.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60831.9</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_TOP_ZN_3 ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   29643.601</td>
    <td align="right">   29643.601</td>
    <td align="right">    0.892544</td>
    <td align="right">  0.00064839</td>
    <td align="right">     615.611</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 60.42810441</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  2818588.36</td>
    <td align="right">      0.9947</td>
    <td align="right">    1.072884</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    28035.98</td>
    <td align="right">    29643.60</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.06917548</td>
    <td align="right">    0.892544</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.64832361</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    28035.98</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00721596</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00721596</td>
    <td align="right">     49.4279</td>
    <td align="right">    21807.41</td>
    <td align="right">        0.00</td>
    <td align="right">    29693.38</td>
    <td align="right">    29693.38</td>
    <td align="right">  1.06917548</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.04</td>
    <td align="right">       21.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60832.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_TOP_ZN_4 ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   16542.413</td>
    <td align="right">   16542.413</td>
    <td align="right">    0.498109</td>
    <td align="right">  0.00036183</td>
    <td align="right">     343.531</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 60.42810441</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  2818588.36</td>
    <td align="right">      0.5551</td>
    <td align="right">    0.598716</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    15645.29</td>
    <td align="right">    16542.41</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.59668394</td>
    <td align="right">    0.498109</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.36179265</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    15645.29</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00708496</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00708496</td>
    <td align="right">     48.5409</td>
    <td align="right">    12170.28</td>
    <td align="right">        0.00</td>
    <td align="right">    16570.19</td>
    <td align="right">    16570.19</td>
    <td align="right">  0.59668394</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.03</td>
    <td align="right">       21.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60830.3</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">BASEMENT ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  104250.346</td>
    <td align="right">    -999.000</td>
    <td align="right">    3.943681</td>
    <td align="right">  0.00442619</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.9938</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">CAV_BAS FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    3.943681</td>
    <td align="right">  4.72412445</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">100.80929480</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">  2374568.15</td>
    <td align="right">      4.3903</td>
    <td align="right">    4.390213</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   104250.35</td>
    <td align="right">    74744.02</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.72412445</td>
    <td align="right">    3.943681</td>
    <td align="right">       27.17</td>
    <td align="right">       19.28</td>
    <td align="right">  0.01084148</td>
    <td align="right">     54963.0</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00832074</td>
    <td align="right">     34322.2</td>
    <td align="right">  4.42574309</td>
    <td align="right">        6.67</td>
    <td align="right">       10.66</td>
    <td align="right">        5.61</td>
    <td align="right">    6740.572</td>
    <td align="right">    97509.77</td>
    <td align="right">       34.40</td>
    <td align="right">  0.01445900</td>
    <td align="right">       23.90</td>
    <td align="right">  1.20015641</td>
    <td align="right">     30.4324</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00925486</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00925327</td>
    <td align="right">     49.4955</td>
    <td align="right">    44916.59</td>
    <td align="right">        0.00</td>
    <td align="right">   106786.60</td>
    <td align="right">    75354.33</td>
    <td align="right">  4.72412445</td>
    <td align="right">       27.17</td>
    <td align="right">       19.34</td>
    <td align="right">  0.01084148</td>
    <td align="right">     54963.0</td>
    <td align="right">       11.61</td>
    <td align="right">       11.30</td>
    <td align="right">  0.00820381</td>
    <td align="right">     32358.5</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">BASEMENT ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   94589.467</td>
    <td align="right">   94589.467</td>
    <td align="right">    3.943681</td>
    <td align="right">  0.00203439</td>
    <td align="right">    1403.025</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">CAV_BAS FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    3.943681</td>
    <td align="right">  4.72412445</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 60.42810441</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  2818588.36</td>
    <td align="right">      2.5833</td>
    <td align="right">    3.366285</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">    72813.41</td>
    <td align="right">    94589.47</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.72412445</td>
    <td align="right">    3.943681</td>
    <td align="right">      -10.60</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">     -6869.2</td>
    <td align="right">       16.70</td>
    <td align="right">       13.13</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">  2.03418210</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    72813.41</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  1.20015641</td>
    <td align="right">     30.4324</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     54.7227</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    66510.16</td>
    <td align="right">    66510.16</td>
    <td align="right">  4.72412445</td>
    <td align="right">        7.00</td>
    <td align="right">       -0.73</td>
    <td align="right">  0.00046387</td>
    <td align="right">      8200.0</td>
    <td align="right">       21.00</td>
    <td align="right">        6.87</td>
    <td align="right">  0.00046387</td>
    <td align="right">     22278.9</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL</td>
    <td align="right">Coil:COOLING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  388831.267</td>
    <td align="right">  293795.675</td>
    <td align="right">   21.357764</td>
    <td align="right">  0.00851992</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   -999.0000</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    -999.000</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL</td>
    <td align="right">Coil:COOLING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9263.183</td>
    <td align="right">    6999.137</td>
    <td align="right">    0.508809</td>
    <td align="right">  0.00020297</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   -999.0000</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    -999.000</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL</td>
    <td align="right">Coil:COOLING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   81075.295</td>
    <td align="right">   61259.402</td>
    <td align="right">    4.453312</td>
    <td align="right">  0.00177649</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   -999.0000</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    -999.000</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL</td>
    <td align="right">Coil:COOLING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8403.160</td>
    <td align="right">    6349.314</td>
    <td align="right">    0.461570</td>
    <td align="right">  0.00018413</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   -999.0000</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    -999.000</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL</td>
    <td align="right">Coil:HEATING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  388831.267</td>
    <td align="right">  388831.267</td>
    <td align="right">   21.357764</td>
    <td align="right">  0.00851992</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   -999.0000</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    -999.000</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL</td>
    <td align="right">Coil:HEATING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9263.183</td>
    <td align="right">    9263.183</td>
    <td align="right">    0.508809</td>
    <td align="right">  0.00020297</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   -999.0000</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    -999.000</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL</td>
    <td align="right">Coil:HEATING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   81075.295</td>
    <td align="right">   81075.295</td>
    <td align="right">    4.453312</td>
    <td align="right">  0.00177649</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   -999.0000</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    -999.000</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL</td>
    <td align="right">Coil:HEATING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8403.160</td>
    <td align="right">    8403.160</td>
    <td align="right">    0.461570</td>
    <td align="right">  0.00018413</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   -999.0000</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    -999.000</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  388831.267</td>
    <td align="right">  388831.267</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   21.357764</td>
    <td align="right"> 25.58440763</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   388831.27</td>
    <td align="right">   388831.27</td>
    <td align="right">      1.0000</td>
    <td align="right"> 25.58440763</td>
    <td align="right">   21.357764</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">        25.0</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   388831.27</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 1028348.471</td>
    <td align="right"> 1028348.471</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   21.357764</td>
    <td align="right"> 25.58440763</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">  1028348.47</td>
    <td align="right">  1028348.47</td>
    <td align="right">      1.0000</td>
    <td align="right"> 25.58440763</td>
    <td align="right">   21.357764</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">        25.0</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">  1028348.47</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 1028348.471</td>
    <td align="right"> 1028348.471</td>
    <td align="right">   21.357764</td>
    <td align="right">  0.02211728</td>
    <td align="right">   19121.229</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   21.357764</td>
    <td align="right"> 25.58440763</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 60.42810441</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  2818588.36</td>
    <td align="right">     29.2358</td>
    <td align="right">   36.597244</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   824035.95</td>
    <td align="right">  1028348.47</td>
    <td align="right">      1.0000</td>
    <td align="right"> 25.58440763</td>
    <td align="right">   21.357764</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">        25.0</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right"> 22.11502088</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   824035.95</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   942059.04</td>
    <td align="right">   942059.04</td>
    <td align="right"> 25.58440763</td>
    <td align="right">        7.00</td>
    <td align="right">       -1.41</td>
    <td align="right">  0.00000000</td>
    <td align="right">      7059.0</td>
    <td align="right">       43.64</td>
    <td align="right">       15.87</td>
    <td align="right">  0.00000000</td>
    <td align="right">     43880.6</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right">DATACENTER_BOT_ZN_6 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9263.183</td>
    <td align="right">    9263.183</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.508809</td>
    <td align="right">  0.60950102</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     9263.18</td>
    <td align="right">     9263.18</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.60950102</td>
    <td align="right">    0.508809</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">        25.0</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9263.18</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right">DATACENTER_MID_ZN_6 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   81075.295</td>
    <td align="right">   81075.295</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    4.453312</td>
    <td align="right">  5.33461056</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    81075.29</td>
    <td align="right">    81075.29</td>
    <td align="right">      1.0000</td>
    <td align="right">  5.33461056</td>
    <td align="right">    4.453312</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">        25.0</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    81075.29</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right">DATACENTER_TOP_ZN_6 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8403.160</td>
    <td align="right">    8403.160</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.461570</td>
    <td align="right">  0.55291299</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     8403.16</td>
    <td align="right">     8403.16</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.55291299</td>
    <td align="right">    0.461570</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">        25.0</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8403.16</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">VAV_BOT WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_BOT WITH REHEAT</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN; PERIMETER_BOT_ZN_2 ZN; PERIMETER_BOT_ZN_3 ZN; PERIMETER_BOT_ZN_4 ZN; CORE_BOTTOM ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  272550.214</td>
    <td align="right">    -999.000</td>
    <td align="right">   11.550337</td>
    <td align="right">  0.01157176</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.5782</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">VAV_BOT WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   11.550337</td>
    <td align="right"> 13.83611721</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">100.80929480</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">  2374568.15</td>
    <td align="right">     11.4779</td>
    <td align="right">   11.477694</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">   272550.21</td>
    <td align="right">   211064.51</td>
    <td align="right">      1.0000</td>
    <td align="right"> 13.83611721</td>
    <td align="right">   11.550337</td>
    <td align="right">       26.29</td>
    <td align="right">       18.41</td>
    <td align="right">  0.01007999</td>
    <td align="right">     52123.7</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00832074</td>
    <td align="right">     34322.2</td>
    <td align="right"> 11.57058255</td>
    <td align="right">        6.67</td>
    <td align="right">       10.66</td>
    <td align="right">        5.61</td>
    <td align="right">   26247.035</td>
    <td align="right">   246303.18</td>
    <td align="right">       34.40</td>
    <td align="right">  0.01445900</td>
    <td align="right">       23.90</td>
    <td align="right">  2.53819473</td>
    <td align="right">     21.9751</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00884011</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00881452</td>
    <td align="right">     47.1810</td>
    <td align="right">   131248.53</td>
    <td align="right">        0.00</td>
    <td align="right">   279936.05</td>
    <td align="right">   210466.12</td>
    <td align="right"> 13.83611721</td>
    <td align="right">       26.29</td>
    <td align="right">       18.46</td>
    <td align="right">  0.01007999</td>
    <td align="right">     52123.7</td>
    <td align="right">       11.43</td>
    <td align="right">       11.11</td>
    <td align="right">  0.00808929</td>
    <td align="right">     31891.4</td>
  </tr>
  <tr>
    <td align="right">VAV_BOT WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_BOT WITH REHEAT</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN; PERIMETER_BOT_ZN_2 ZN; PERIMETER_BOT_ZN_3 ZN; PERIMETER_BOT_ZN_4 ZN; CORE_BOTTOM ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   77002.919</td>
    <td align="right">   77002.919</td>
    <td align="right">    3.465101</td>
    <td align="right">  0.00165615</td>
    <td align="right">    1092.434</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">VAV_BOT WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   11.550337</td>
    <td align="right"> 13.83611721</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 60.42810441</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  2818588.36</td>
    <td align="right">      2.0439</td>
    <td align="right">    2.740408</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    57608.46</td>
    <td align="right">    77002.92</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.15083516</td>
    <td align="right">    3.465101</td>
    <td align="right">      -10.60</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">     -6869.2</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">  1.65597676</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    57608.46</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  2.53819473</td>
    <td align="right">     73.2502</td>
    <td align="right">        7.86</td>
    <td align="right">  0.00284006</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00769518</td>
    <td align="right">     52.6642</td>
    <td align="right">    12291.25</td>
    <td align="right">        0.00</td>
    <td align="right">    66013.40</td>
    <td align="right">    66013.40</td>
    <td align="right">  4.15083516</td>
    <td align="right">        7.00</td>
    <td align="right">        1.32</td>
    <td align="right">  0.00187624</td>
    <td align="right">     11750.7</td>
    <td align="right">       22.77</td>
    <td align="right">        9.36</td>
    <td align="right">  0.00187624</td>
    <td align="right">     27654.3</td>
  </tr>
  <tr>
    <td align="right">VAV_MID WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_MID WITH REHEAT</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN; PERIMETER_MID_ZN_2 ZN; PERIMETER_MID_ZN_3 ZN; PERIMETER_MID_ZN_4 ZN; CORE_MID ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 1734114.763</td>
    <td align="right">    -999.000</td>
    <td align="right">   98.034515</td>
    <td align="right">  0.07362594</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.5973</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">VAV_MID WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   98.034515</td>
    <td align="right">117.43528219</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">100.80929480</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">  2374568.15</td>
    <td align="right">     73.0286</td>
    <td align="right">   73.027420</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">  1734114.76</td>
    <td align="right">  1529866.31</td>
    <td align="right">      1.0000</td>
    <td align="right">117.43528219</td>
    <td align="right">   98.034515</td>
    <td align="right">       24.17</td>
    <td align="right">       16.82</td>
    <td align="right">  0.00901441</td>
    <td align="right">     47233.2</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00832074</td>
    <td align="right">     34322.2</td>
    <td align="right"> 73.61842681</td>
    <td align="right">        6.67</td>
    <td align="right">       10.66</td>
    <td align="right">        5.61</td>
    <td align="right">  217911.007</td>
    <td align="right">  1516203.76</td>
    <td align="right">       33.93</td>
    <td align="right">  0.01445899</td>
    <td align="right">       23.78</td>
    <td align="right">  1.65437780</td>
    <td align="right">      1.6875</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00892095</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00887871</td>
    <td align="right">     47.5200</td>
    <td align="right">  1118597.36</td>
    <td align="right">        0.00</td>
    <td align="right">  1795902.87</td>
    <td align="right">  1512813.75</td>
    <td align="right">117.43528219</td>
    <td align="right">       24.17</td>
    <td align="right">       16.87</td>
    <td align="right">  0.00901441</td>
    <td align="right">     47233.2</td>
    <td align="right">       11.56</td>
    <td align="right">       11.13</td>
    <td align="right">  0.00805874</td>
    <td align="right">     31940.5</td>
  </tr>
  <tr>
    <td align="right">VAV_MID WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_MID WITH REHEAT</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN; PERIMETER_MID_ZN_2 ZN; PERIMETER_MID_ZN_3 ZN; PERIMETER_MID_ZN_4 ZN; CORE_MID ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  405348.791</td>
    <td align="right">  405348.791</td>
    <td align="right">   29.410355</td>
    <td align="right">  0.00871807</td>
    <td align="right">    6107.196</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">VAV_MID WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   98.034515</td>
    <td align="right">117.43528219</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 60.42810441</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  2818588.36</td>
    <td align="right">     11.6935</td>
    <td align="right">   14.425702</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:05:00</td>
    <td align="right">   329591.66</td>
    <td align="right">   366177.70</td>
    <td align="right">      1.0000</td>
    <td align="right"> 35.23058466</td>
    <td align="right">   29.410355</td>
    <td align="right">        2.61</td>
    <td align="right">       -1.70</td>
    <td align="right">  0.00157071</td>
    <td align="right">      6555.7</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">  8.71717831</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   329591.66</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01445900</td>
    <td align="right">       20.98</td>
    <td align="right">  1.65437780</td>
    <td align="right">      5.6252</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00744522</td>
    <td align="right">     50.9765</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   377759.95</td>
    <td align="right">   377759.95</td>
    <td align="right"> 35.23058466</td>
    <td align="right">        7.00</td>
    <td align="right">       -0.22</td>
    <td align="right">  0.00081334</td>
    <td align="right">      9078.6</td>
    <td align="right">       17.65</td>
    <td align="right">        5.64</td>
    <td align="right">  0.00081334</td>
    <td align="right">     19801.1</td>
  </tr>
  <tr>
    <td align="right">VAV_TOP WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_TOP WITH REHEAT</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN; PERIMETER_TOP_ZN_2 ZN; PERIMETER_TOP_ZN_3 ZN; PERIMETER_TOP_ZN_4 ZN; CORE_TOP ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  263692.420</td>
    <td align="right">    -999.000</td>
    <td align="right">   11.050011</td>
    <td align="right">  0.01119568</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.7443</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">VAV_TOP WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   11.050011</td>
    <td align="right"> 13.23677811</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">100.80929480</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">  2374568.15</td>
    <td align="right">     11.1049</td>
    <td align="right">   11.104673</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">   263692.42</td>
    <td align="right">   201876.49</td>
    <td align="right">      1.0000</td>
    <td align="right"> 13.23677811</td>
    <td align="right">   11.050011</td>
    <td align="right">       26.29</td>
    <td align="right">       18.48</td>
    <td align="right">  0.01016933</td>
    <td align="right">     52346.4</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00832074</td>
    <td align="right">     34322.2</td>
    <td align="right"> 11.19454235</td>
    <td align="right">        6.67</td>
    <td align="right">       10.66</td>
    <td align="right">        5.61</td>
    <td align="right">   25110.092</td>
    <td align="right">   238582.33</td>
    <td align="right">       33.93</td>
    <td align="right">  0.01445899</td>
    <td align="right">       23.78</td>
    <td align="right">  2.53819473</td>
    <td align="right">     22.9701</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00888390</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00884701</td>
    <td align="right">     47.3528</td>
    <td align="right">   125609.25</td>
    <td align="right">        0.00</td>
    <td align="right">   270767.61</td>
    <td align="right">   201448.86</td>
    <td align="right"> 13.23677811</td>
    <td align="right">       26.29</td>
    <td align="right">       18.53</td>
    <td align="right">  0.01016933</td>
    <td align="right">     52346.4</td>
    <td align="right">       11.42</td>
    <td align="right">       11.11</td>
    <td align="right">  0.00809302</td>
    <td align="right">     31890.7</td>
  </tr>
  <tr>
    <td align="right">VAV_TOP WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_TOP WITH REHEAT</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN; PERIMETER_TOP_ZN_2 ZN; PERIMETER_TOP_ZN_3 ZN; PERIMETER_TOP_ZN_4 ZN; CORE_TOP ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   64761.218</td>
    <td align="right">   64761.218</td>
    <td align="right">    3.315003</td>
    <td align="right">  0.00139286</td>
    <td align="right">     935.105</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">VAV_TOP WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   11.050011</td>
    <td align="right"> 13.23677811</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 60.42810441</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  2818588.36</td>
    <td align="right">      1.7634</td>
    <td align="right">    2.304746</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    49702.93</td>
    <td align="right">    48127.03</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.97103343</td>
    <td align="right">    3.315003</td>
    <td align="right">        0.91</td>
    <td align="right">        0.69</td>
    <td align="right">  0.00390230</td>
    <td align="right">     10685.2</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">  1.39271437</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    49702.93</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  2.53819473</td>
    <td align="right">     76.5669</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00784371</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00748907</td>
    <td align="right">     51.2738</td>
    <td align="right">    66281.94</td>
    <td align="right">        0.00</td>
    <td align="right">    56969.39</td>
    <td align="right">    56969.39</td>
    <td align="right">  3.97103343</td>
    <td align="right">        7.00</td>
    <td align="right">        2.90</td>
    <td align="right">  0.00300512</td>
    <td align="right">     14588.6</td>
    <td align="right">       21.20</td>
    <td align="right">        9.91</td>
    <td align="right">  0.00300512</td>
    <td align="right">     28934.8</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-30
    14:09:52</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS OA CONTROLLER</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        3.94</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">BASEMENT ZN</td>
    <td align="right">CAV_BAS VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">VAV_BOT WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">VAV_MID WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">VAV_TOP WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">VAV_BOT WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">VAV_BOT WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">VAV_BOT WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">VAV_BOT WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">VAV_MID WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">VAV_MID WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">VAV_MID WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">VAV_MID WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">VAV_TOP WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">VAV_TOP WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">VAV_TOP WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">VAV_TOP WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT ZN</td>
    <td align="right">       18.33</td>
    <td align="right">      508.00</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">       11.08</td>
    <td align="right">      376.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">        7.42</td>
    <td align="right">      373.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">        6.83</td>
    <td align="right">      471.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">       57.83</td>
    <td align="right">      371.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">      482.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">        6.00</td>
    <td align="right">      493.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">       56.75</td>
    <td align="right">      266.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">       65.58</td>
    <td align="right">      378.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">        1.83</td>
    <td align="right">      465.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">        2.33</td>
    <td align="right">      501.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">        5.50</td>
    <td align="right">      485.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">       51.08</td>
    <td align="right">      394.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">        0.33</td>
    <td align="right">      479.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">      501.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">        2.50</td>
    <td align="right">      497.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      130.92</td>
    <td align="right">      508.00</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT ZN</td>
    <td align="right">      735.50</td>
    <td align="right">        0.00</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">      152.42</td>
    <td align="right">        0.00</td>
    <td align="right">       95.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">       49.50</td>
    <td align="right">        0.00</td>
    <td align="right">       27.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">       90.92</td>
    <td align="right">        0.00</td>
    <td align="right">       40.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">       72.17</td>
    <td align="right">        0.00</td>
    <td align="right">       26.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">      138.75</td>
    <td align="right">        0.00</td>
    <td align="right">       59.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">      196.92</td>
    <td align="right">        0.00</td>
    <td align="right">      133.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">        0.08</td>
    <td align="right">       10.67</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">        5.67</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">        0.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">       15.83</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">      558.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       14.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      736.33</td>
    <td align="right">      559.17</td>
    <td align="right">      504.83</td>
    <td align="right">       10.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-30
    14:09:52</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT ZN</td>
    <td align="right">       66.82</td>
    <td align="right">      149.59</td>
    <td align="right">     6779.02</td>
    <td align="right">       0.496</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">       60.01</td>
    <td align="right">      134.34</td>
    <td align="right">     6849.35</td>
    <td align="right">       0.606</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">       60.01</td>
    <td align="right">      134.34</td>
    <td align="right">     6849.35</td>
    <td align="right">       0.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">       60.01</td>
    <td align="right">      134.34</td>
    <td align="right">     6849.35</td>
    <td align="right">       0.379</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">        7.53</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       0.839</td>
    <td align="right">       0.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">        4.86</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.639</td>
    <td align="right">       0.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">        7.53</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       0.467</td>
    <td align="right">       0.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">        4.86</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       1.999</td>
    <td align="right">       0.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">        7.53</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       0.685</td>
    <td align="right">       0.130</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">        4.86</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.613</td>
    <td align="right">       0.134</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">        7.53</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       0.332</td>
    <td align="right">       0.130</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">        4.86</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.754</td>
    <td align="right">       0.134</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">        7.53</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       0.687</td>
    <td align="right">       0.166</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">        4.86</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.622</td>
    <td align="right">       0.172</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">        7.53</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       0.410</td>
    <td align="right">       0.166</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">        4.86</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.741</td>
    <td align="right">       0.172</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT ZN</td>
    <td align="right">       66.82</td>
    <td align="right">      149.59</td>
    <td align="right">     6779.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">       60.01</td>
    <td align="right">      134.34</td>
    <td align="right">     6849.35</td>
    <td align="right">       0.210</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">       60.01</td>
    <td align="right">      134.34</td>
    <td align="right">     6849.35</td>
    <td align="right">       0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">       60.01</td>
    <td align="right">      134.34</td>
    <td align="right">     6849.35</td>
    <td align="right">       0.311</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">        7.53</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       0.179</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">        4.86</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.231</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">        7.53</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       0.139</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">        4.86</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.481</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">        7.53</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       0.138</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">        4.86</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.210</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">        7.53</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       0.093</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">        4.86</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.238</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">        7.53</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       0.359</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">        4.86</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.527</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">        7.53</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       0.275</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">        4.86</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.617</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-30
    14:09:52</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          98</td>
    <td align="right">          30</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          41</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          30</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          20</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          23</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-30
    14:09:52</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     3271.44</td>
    <td align="right">   937705.36</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">  1802788.59</td>
    <td align="right">12-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     2102.10</td>
    <td align="right">   601353.66</td>
    <td align="right">08-JAN-09:20</td>
    <td align="right">  1173782.93</td>
    <td align="right">02-JAN-16:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:DATACENTER_BOT_ZN_6 ZN</td>
    <td align="right">       21.17</td>
    <td align="right">     7809.86</td>
    <td align="right">02-JAN-23:05</td>
    <td align="right">     8085.25</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      336.97</td>
    <td align="right">    19040.65</td>
    <td align="right">08-JAN-09:20</td>
    <td align="right">   373082.73</td>
    <td align="right">02-JAN-16:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:DATACENTER_BOT_ZN_6 ZN</td>
    <td align="right">        0.29</td>
    <td align="right">       16.20</td>
    <td align="right">02-JAN-23:05</td>
    <td align="right">      291.59</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      336.97</td>
    <td align="right">    19040.65</td>
    <td align="right">08-JAN-09:20</td>
    <td align="right">   373082.73</td>
    <td align="right">02-JAN-16:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:DATACENTER_MID_ZN_6 ZN</td>
    <td align="right">      211.66</td>
    <td align="right">    78098.61</td>
    <td align="right">02-JAN-23:05</td>
    <td align="right">    80852.53</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:DATACENTER_MID_ZN_6 ZN</td>
    <td align="right">        2.91</td>
    <td align="right">      162.00</td>
    <td align="right">02-JAN-23:05</td>
    <td align="right">     2915.91</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:DATACENTER_TOP_ZN_6 ZN</td>
    <td align="right">       21.17</td>
    <td align="right">     7809.86</td>
    <td align="right">02-JAN-23:05</td>
    <td align="right">     8085.25</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:DATACENTER_TOP_ZN_6 ZN</td>
    <td align="right">        0.29</td>
    <td align="right">       16.20</td>
    <td align="right">02-JAN-23:05</td>
    <td align="right">      291.59</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:DATACENTER_BASEMENT_ZN_6 ZN</td>
    <td align="right">     1023.01</td>
    <td align="right">   379946.14</td>
    <td align="right">02-JAN-23:05</td>
    <td align="right">   385907.54</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:DATACENTER_BASEMENT_ZN_6 ZN</td>
    <td align="right">        6.30</td>
    <td align="right">      350.67</td>
    <td align="right">02-JAN-23:05</td>
    <td align="right">     6312.07</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT ZN</td>
    <td align="right">       53.03</td>
    <td align="right">     7972.75</td>
    <td align="right">07-JAN-17:05</td>
    <td align="right">    42573.77</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT ZN</td>
    <td align="right">       22.34</td>
    <td align="right">     1243.70</td>
    <td align="right">02-JAN-23:05</td>
    <td align="right">    22386.61</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM ZN</td>
    <td align="right">       47.62</td>
    <td align="right">     7160.09</td>
    <td align="right">07-JAN-17:05</td>
    <td align="right">    38234.24</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM ZN</td>
    <td align="right">       20.07</td>
    <td align="right">     1116.93</td>
    <td align="right">02-JAN-23:05</td>
    <td align="right">    20104.75</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID ZN</td>
    <td align="right">      476.22</td>
    <td align="right">    71600.94</td>
    <td align="right">07-JAN-17:05</td>
    <td align="right">   382342.37</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID ZN</td>
    <td align="right">      200.65</td>
    <td align="right">    11169.30</td>
    <td align="right">02-JAN-23:05</td>
    <td align="right">   201047.46</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP ZN</td>
    <td align="right">       47.62</td>
    <td align="right">     7160.09</td>
    <td align="right">07-JAN-17:05</td>
    <td align="right">    38234.24</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP ZN</td>
    <td align="right">       20.07</td>
    <td align="right">     1116.93</td>
    <td align="right">02-JAN-23:05</td>
    <td align="right">    20104.75</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">        5.00</td>
    <td align="right">      825.11</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     4800.79</td>
    <td align="right">02-JAN-16:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">        1.54</td>
    <td align="right">       66.31</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     2524.41</td>
    <td align="right">02-JAN-16:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">        3.28</td>
    <td align="right">      530.83</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     3093.75</td>
    <td align="right">02-JAN-16:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">        1.05</td>
    <td align="right">       41.84</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     1626.79</td>
    <td align="right">02-JAN-16:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">        5.23</td>
    <td align="right">      825.09</td>
    <td align="right">08-JAN-09:20</td>
    <td align="right">     4800.69</td>
    <td align="right">02-JAN-16:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">        1.77</td>
    <td align="right">       66.31</td>
    <td align="right">08-JAN-09:20</td>
    <td align="right">     2524.35</td>
    <td align="right">02-JAN-16:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">        3.27</td>
    <td align="right">      530.83</td>
    <td align="right">01-JAN-10:15</td>
    <td align="right">     3093.75</td>
    <td align="right">02-JAN-16:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">        1.04</td>
    <td align="right">       41.84</td>
    <td align="right">01-JAN-10:15</td>
    <td align="right">     1626.79</td>
    <td align="right">02-JAN-16:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">       49.91</td>
    <td align="right">     8251.08</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">    48007.95</td>
    <td align="right">02-JAN-16:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">       15.31</td>
    <td align="right">      663.12</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">    25244.07</td>
    <td align="right">02-JAN-16:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">       32.66</td>
    <td align="right">     5308.27</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">    30937.47</td>
    <td align="right">02-JAN-16:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">       10.36</td>
    <td align="right">      418.40</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">    16267.88</td>
    <td align="right">02-JAN-16:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">       51.93</td>
    <td align="right">     8250.88</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    48006.90</td>
    <td align="right">02-JAN-16:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">       17.33</td>
    <td align="right">      663.09</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    25243.52</td>
    <td align="right">02-JAN-16:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">       32.62</td>
    <td align="right">     5308.27</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    30937.47</td>
    <td align="right">02-JAN-16:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">       10.32</td>
    <td align="right">      418.40</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    16267.88</td>
    <td align="right">02-JAN-16:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">        4.99</td>
    <td align="right">      825.11</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     4800.79</td>
    <td align="right">02-JAN-16:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">        1.53</td>
    <td align="right">       66.31</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     2524.41</td>
    <td align="right">02-JAN-16:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">        3.27</td>
    <td align="right">      530.83</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">     3093.75</td>
    <td align="right">02-JAN-16:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">        1.04</td>
    <td align="right">       41.84</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">     1626.79</td>
    <td align="right">02-JAN-16:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">        5.19</td>
    <td align="right">      825.09</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     4800.69</td>
    <td align="right">02-JAN-16:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">        1.73</td>
    <td align="right">       66.31</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     2524.35</td>
    <td align="right">02-JAN-16:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">        3.26</td>
    <td align="right">      530.83</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     3093.75</td>
    <td align="right">02-JAN-16:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">        1.03</td>
    <td align="right">       41.84</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1626.79</td>
    <td align="right">02-JAN-16:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     1765.13</td>
    <td align="right">   582313.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   800700.20</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:DATACENTER_BOT_ZN_6 ZN</td>
    <td align="right">       20.87</td>
    <td align="right">     7793.66</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     7793.66</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     1765.13</td>
    <td align="right">   582313.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   800700.20</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:DATACENTER_MID_ZN_6 ZN</td>
    <td align="right">      208.75</td>
    <td align="right">    77936.61</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    77936.61</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:DATACENTER_TOP_ZN_6 ZN</td>
    <td align="right">       20.87</td>
    <td align="right">     7793.66</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     7793.66</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:DATACENTER_BASEMENT_ZN_6 ZN</td>
    <td align="right">     1016.71</td>
    <td align="right">   379595.47</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   379595.47</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT ZN</td>
    <td align="right">       30.68</td>
    <td align="right">     6729.05</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    20187.16</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM ZN</td>
    <td align="right">       27.56</td>
    <td align="right">     6043.16</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    18129.49</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID ZN</td>
    <td align="right">      275.57</td>
    <td align="right">    60431.64</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   181294.91</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP ZN</td>
    <td align="right">       27.56</td>
    <td align="right">     6043.16</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    18129.49</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">        3.46</td>
    <td align="right">      758.80</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     2276.39</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">        2.23</td>
    <td align="right">      488.99</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     1466.96</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">        3.46</td>
    <td align="right">      758.78</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     2276.34</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">        2.23</td>
    <td align="right">      488.99</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     1466.96</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">       34.60</td>
    <td align="right">     7587.96</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    22763.88</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">       22.30</td>
    <td align="right">     4889.86</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    14669.59</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">       34.60</td>
    <td align="right">     7587.79</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    22763.38</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">       22.30</td>
    <td align="right">     4889.86</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    14669.59</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">        3.46</td>
    <td align="right">      758.80</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     2276.39</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">        2.23</td>
    <td align="right">      488.99</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     1466.96</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">        3.46</td>
    <td align="right">      758.78</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     2276.34</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">        2.23</td>
    <td align="right">      488.99</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     1466.96</td>
    <td align="right">02-JAN-08:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     3271.44</td>
    <td align="right">   937705.36</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">  1802788.59</td>
    <td align="right">12-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     3271.44</td>
    <td align="right">   937705.36</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">  1802788.59</td>
    <td align="right">12-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     3271.44</td>
    <td align="right">   937705.36</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">  1802788.59</td>
    <td align="right">12-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
